# Трассировка электрических связей и межслойная проверка

**Дата:** 25.10.2026.  
**Рабочая ветка:** `analysis/vendor-behavioral-reconciliation`.  
**Статус:** трасса сверена по SPICE, исходной схеме и назначенным сетям предварительной PCB. Проверка автоматического trace-regression добавлена в CAD workflow. Результат нового прогона после её добавления должен быть подтверждён отдельным CI run. PCB остаётся unrouted и не предназначена для изготовления.

## 1. Объём проверки

Проверялись четыре разных уровня, которые не следует смешивать:

1. **Функциональная схема:** направление сигналов и последовательность состояний от аналогового выхода датчика до световой и звуковой сигнализации.
2. **SPICE:** узлы элементов в поведенческом и vendor netlist, включая выводы компаратора и функционального аналога таймера.
3. **PCB pad-net map:** соответствие номеров площадок назначенным сетям на предварительной плате.
4. **Физическая топология PCB:** медные дорожки и электрическая замкнутость. Этот уровень пока не пройден, поскольку на плате ноль медных сегментов.

## 2. Сквозная трасса

| Шаг | Ожидаемая связь | Что сверено | Статус и ограничение |
|---|---|---|---|
| 1. Датчик A1 | A1.S → SENSE → U2.IN− | Разъём J2 pad 1 и U2 pad 4 назначены сети SENSE. В vendor netlist сигнал S приходит на отрицательный вход TLV7041. | PASS по назначенной сети. Концентрация CH₄ и фактическое напряжение S не калиброваны. |
| 2. Опорный уровень | P1.wiper → UREF → U2.IN+ | P1 pad 2, RHYS pad 2 и U2 pad 3 назначены сети UREF. В vendor netlist используется фиксированный делитель 5,2 кОм / 4,8 кОм. | PASS по сети. Фиксированный делитель является тестовым эквивалентом, а не настройкой реального P1 = 10 кОм. |
| 3. Выход компаратора | U2.OUT → DOUT → R2 → база VT1 | U2 pad 1, R2 pad 1 и R8 pad 2 относятся к DOUT. R2 pad 2 и VT1 pad 2 относятся к VT1_BASE. В vendor netlist проверен порядок выводов `IN+, IN−, OUT, V+, V−`. | PASS по направлению соединений. Проверка не заменяет проверку изготовительской модели и фактической цоколёвки. |
| 4. Управление RESET | VT1 collector → RESET → DA1 pin 4 | VT1 pad 1, R3 pad 2 и DA1 pad 4 назначены RESET. Узел базы VT1 контролируется выходом компаратора через R2. | PASS по pad-net map и SPICE. Физические уровни RESET требуют измерения на выбранном DA1. |
| 5. Времязадающая цепь | +5V → R4 → DISCH → R5 → CT, CT → R6(timer)/C1 → GND | PCB: DA1 pin 7 и R4 pad 2/R5 pad 1 назначены TIMER_DISCH. DA1 pin 2/pin 6, R5 pad 2 и C1 pad 1 назначены TIMER_CT. SPICE содержит те же узлы. | PASS по топологии. При R4=R5=8,2 кОм и C1=4,7 мкФ получается около 12,5 Гц, что расходится с 1–2 Гц в исходной статье. Номинал не менять до согласования. |
| 6. Световой выход | DA1.OUT → R6 → HL1 → GND | PCB DA1 pin 3 и R6 pad 1 назначены сети OUT, R6 pad 2 соединён с HL1_A, далее HL1 на GND. SPICE содержит R6 от OUT к HL1_A и LED к земле. | PASS по сети. Световой ток и яркость в реальном изделии не измерены. |
| 7. Звуковой управляющий тракт | DA1.OUT → SA1 common/throw → R9 → VT2 base | PCB DA1 pin 3 → J4 pad 2 (общий контакт звукового полюса), J4 pad 1 → R9 pad 1/SOUND_CTL, R9 pad 2 → VT2 pad 2/VT2_BASE. SPICE записывает R9 перед управляемым ключом SA1. Это эквивалентная последовательная связь без промежуточной нагрузки. | PASS по высокоуровневой топологии. J4 pad 3 не назначен сети, прямой обход R9 не задан. |
| 8. Коммутация HA1 | VT2 collector → BZ_COL → HA1 → +5V | VT2 pad 1, HA1 pad 2 и VD1 pad 1 назначены BZ_COL. HA1 pad 1 и VD1 pad 2 назначены +5V. Это означает анод диода к коллектору и катод к питанию. | PASS по сетям и полярности в netlist. RBZ в SPICE — резистивный эквивалент, не акустическая модель HCM1205X. |
| 9. Индикатор звукового канала | +5V → R7 → HL2 → SA1 second pole → GND | R7 pad 1 = +5V, R7 pad 2 = HL2_A, HL2 pad 1 = HL2_A, HL2 pad 2 и J4 pad 5 = SA1_LED_RETURN, J4 pad 4 = GND. SPICE содержит отдельный управляемый ключ второго полюса. | PASS по назначению сетей. Физическое переключение SA1 и индикация не испытаны. |
| 10. Питание A1 и логики | +5V/GND → J2, U2, DA1 и пассивные цепи | Назначения питания у J2, U2 и DA1 присутствуют в ожидаемой карте площадок. U2 bypass C_U2=100 нФ присутствует в обоих SPICE вариантах, а соответствующая площадочная сеть есть на PCB. | PARTIAL. Ток нагревателя и полное потребление изделия в этом trace check не измеряются. |

## 3. Автоматические проверки, добавленные в проект

Создан скрипт `cad/scripts/test_electrical_trace.py`. Он сопоставляет:

- критические узлы обоих SPICE netlist;
- порядок выводов TLV7041 и TLC555_6;
- ключевые узлы R4/R5/C1, DOUT/R2/VT1/RESET, OUT/R6/HL1, OUT/SA1/R9/VT2/HA1 и защитного VD1;
- назначение 72 площадок на 27 ожидаемых позициях предварительной PCB;
- сети питания A1, опорный узел UREF, таймерные выводы 555 и второй полюс SA1.

Проверка включена в `.github/workflows/cad-validation.yml` после статического анализа PCB. Она должна завершиться успешно на актуальном SHA перед тем, как считать новую регрессию подтверждённой. Её PASS означает согласованность описаний узлов и pad-net assignment, но не физическую непрерывность дорожек.

## 4. Результаты последней завершённой проверки CAD

Workflow [#40189464876](https://github.com/valuncilh/gazo_analizator/actions/runs/40189464876) завершился успешно на SHA `f0edcddf0a059ab643dd1be289fb3f0de4b76c39`.

- Проверка назначений площадок: **27 footprints, 72 pad assignments**.
- Статическая проверка PCB: **31 reference, 28 строк предварительного BOM, 15 пользовательских footprints, 0 tracks**.
- KiCad DRC: **0 геометрических нарушений, 53 unconnected items**.
- FreeCAD: построен предварительный корпус, созданы FCStd, STEP и STL артефакты. Отчёт сборки прямо маркирует их как PRELIMINARY / NOT FOR FABRICATION.

Новый regression-тест трассировки добавлен позже, поэтому результат workflow выше не считается запуском именно этого теста. Его актуальный статус следует брать по последнему CI run, а не по предыдущему успешному run.

## 5. Ограничения и оставшиеся разрывы

1. **PCB unrouted.** Ноль дорожек и 53 незамкнутых элемента означают, что электрические сети пока не реализованы медью.
2. **Нет нативной схемы Э3.** Нет полного KiCad schematic → ERC → exported netlist → PCB parity cycle.
3. **Цоколёвка VT1/VT2.** Footprints для КТ3102ГМ остаются TBC. До выбора конкретного производителя нельзя утверждать pin order или соответствие площадок реальному корпусу.
4. **Footprints TBC.** Пассивы, разъёмы, переключатель, потенциометр, корпус DA1 и зуммер требуют сверки с фактически заказанными деталями.
5. **Порог A1.** Тестовые значения 0,926 В / 2,500 В / 3,125 В — результаты параметрического делителя, а не калибровка датчика на 1000/5000 ppm. Требуется калибровка в контролируемых условиях с сертифицированной смесью.
6. **Частота DA1.** C1=4,7 мкФ создаёт частоту около 12,5 Гц, тогда как исходная статья сообщает 1–2 Гц. Неизвестно, первична ли ошибка в номинале, формуле или пересказе. Решение нужно принять до финального расчёта и схемы.
7. **Гарантии выходного каскада.** Модель TLC555/2N3904 не доказывает характеристики КР1006ВИ1/КТ3102ГМ. Нужны первичные паспорта или измерения под одновременной нагрузкой HL1 и R9.
8. **Механическая сборка.** Успешный экспорт STEP/STL подтверждает выполнение генератора, а не посадку реальных деталей, газовый доступ, тепловой зазор или защиту корпуса.

## 6. Следующий контрольный этап

1. Подтвердить, что текущий CAD workflow прошёл новый `test_electrical_trace.py`.
2. Выбрать конкретные исполнения KT3102GM, P1, SA1, XS1 и все механически значимые компоненты. Заменить TBC footprints.
3. Создать нативную принципиальную схему KiCad и обеспечить совпадение её netlist с согласованной электрической архитектурой.
4. Выполнить copper routing, затем повторить DRC и проверить unconnected nets до нуля. После трассировки дополнительно проверить ширину дорожек по токам, зазоры и разъёмы.
5. Разрешить частотную несогласованность C1 и зафиксировать решение в исходных данных.
6. Только после этого переходить к аппаратным измерениям, финальному корпусу и производственным материалам.

**Заключение:** функциональная трасса от A1.S до сигнализации сопоставлена на уровне SPICE и назначенных сетей предварительной платы. Физическая трассировка PCB не выполнена. Проект остаётся предварительным и не готов к изготовлению.
