# 4 Электрические расчёты и проверка режимов

**Статус раздела:** расчётная оценка по утверждённой Э3. Номиналы схемы не изменяются. Результаты, зависящие от выходного каскада SEN-MQ4-V2, параметров конкретного транзистора и допусков компонентов, маркируются как условные.

## 4.1 Исходные данные и допущения

В расчёте используются номиналы из утверждённого XML-netlist и полей компонентов KiCad:

- питание (U_{	ext{пит}}=5{,}0) В;
- расчётный диапазон питания (4{,}9…5{,}1) В — рабочее требование из исходных материалов, требующее подтверждения для полного состава компонентов;
- (R_1=160) кОм, (R_2=13) кОм, (R_3=2) кОм;
- (R_4=R_5=8{,}2) кОм;
- (R_6=R_7=220) Ом;
- (C_1=47) мкФ, (C_2=100) нФ, (C_3=47) мкФ;
- (VT1=КТ3102Б);
- (DA1=NE555N);
- (A1=Joy	ext{-}IT SEN	ext{-}MQ4	ext{-}V2).

В утверждённой схеме допуски R1–R7 и C1–C3 не заданы. Для иллюстрации чувствительности входного и RESET-каскадов ниже используется расчётное допущение ±5 % для резисторов. Оно не является утверждённым параметром спецификации. Напряжение база–эмиттер (U_{БЭ}=0{,}6…0{,}8) В и напряжение насыщения (U_{КЭ,нас}=0{,}2) В также используются как сценарные расчётные оценки. Для окончательного заключения требуется паспорт конкретного исполнения и измерение.

Основная неопределённость расчёта — тип выходного каскада цифрового выхода DOUT сенсорного модуля A1. Изготовитель SEN-MQ4-V2 указывает цифровые уровни 0/5 В, но не раскрывает в техническом описании полярность срабатывания, наличие внутренней подтяжки и выходную структуру. Поэтому интерфейс A1–R1–R2–VT1 рассматривается в двух крайних моделях: активный высокий выход, близкий к шине питания, и высокоомный выход, который при логической единице подтягивается только через R1.

## 4.2 Проверка базового тока VT1

Транзистор VT1 управляет входом RESET таймера DA1. Его эмиттер соединён с Earth, коллектор — с узлом RESET и R3, база получает сигнал через R2 от узла A1.2/R1.

Ток коллектора в состоянии, когда VT1 удерживает RESET в низком уровне, определяется сопротивлением R3. Для консервативной оценки принимаем минимальное сопротивление R3 при допуске −5 % и максимальное питание:

[
R_{3,min}=2{,}0\cdot0{,}95=1{,}90\ \text{кОм}.
]

При условном напряжении насыщения (U_{КЭ,нас}=0{,}2) В:

[
I_{К,;R3,max}=
\frac{U_{	ext{пит,max}}-U_{КЭ,нас}}{R_{3,min}}
=
\frac{5{,}1-0{,}2}{1{,}90\cdot10^3}
\approx2{,}579\ \text{мА}.
\tag{4.1}
]

Это ток только через R3. В техническом описании NE555 для питания 5 В указывается ток вывода RESET при его низком уровне до 1,5 мА по модулю в заданных условиях измерения. Если этот ток направлен в сторону, требующую дополнительного стягивания VT1, верхняя оценка нагрузки коллектора должна быть увеличена:

[
I_{К,max}^{*}=2{,}579+1{,}5
\approx4{,}079\ \text{мА}.
\tag{4.2}
]

Звёздочкой обозначена консервативная оценка, включающая максимальный модуль тока RESET из таблицы электрических характеристик NE555. Точный знак тока и режим следует сверить с выбранным изготовителем таймера и измерить на макете. Для дальнейшей проверки транзистора используется более строгая оценка 4,079 мА.

### 4.2.1 Сценарий A — активный высокий выход DOUT

Если DOUT является выходом с активным высоким уровнем, близким к напряжению питания, минимальный базовый ток при (U_{	ext{пит,min}}=4{,}9) В, (U_{БЭ,max}=0{,}8) В и (R_{2,max}=13{,}65) кОм составляет:

[
I_{Б,min,A}=
\frac{4{,}9-0{,}8}{13{,}65\cdot10^3}
\approx0{,}300\ \text{мА}.
\tag{4.3}
]

Максимальный ток базы в противоположном угловом сочетании:

[
I_{Б,max,A}=
\frac{5{,}1-0{,}6}{12{,}35\cdot10^3}
\approx0{,}364\ \text{мА}.
\tag{4.4}
]

Для консервативной нагрузки коллектора по (4.2) принудительный коэффициент передачи должен быть не более:

[
\beta_{\text{пр},A}=
\frac{I_{К,max}^{*}}{I_{Б,min,A}}
=
\frac{4{,}079}{0{,}300}
\approx13{,}6.
\tag{4.5}
]

Если ток RESET не добавлять к току R3, получается менее строгая оценка (\beta_{\text{пр}}approx8{,}6). В обоих случаях справочное значение (h_{21Э}) КТ3102Б не может непосредственно использоваться как гарантия насыщения: коэффициент передачи измеряется в другом режиме и не задаёт максимальное (U_{КЭ,нас}) при требуемом токе. Условие насыщения VT1 поэтому остаётся не подтверждённым документально.

Кроме того, расчёт предполагает, что DOUT может выдать высокий уровень почти до 4,9 В. Если в реальном модуле падение напряжения на выходном каскаде существенно, базовый ток будет ниже. Без характеристики (U_{OH}(I)) для SEN-MQ4-V2 сценарий A не является гарантированным.

### 4.2.2 Сценарий B — высокоомный выход с подтяжкой через R1

Если цифровой выход в состоянии логической единицы становится высокоомным, а подтяжка действует только через R1, ток базы задаётся последовательной цепью R1–R2:

[
I_{Б,min,B}=
\frac{4{,}9-0{,}8}
{(168+13{,}65)\cdot10^3}
\approx22{,}57\ \text{мкА}.
\tag{4.6}
]

Максимальная оценка для противоположного сочетания:

[
I_{Б,max,B}=
\frac{5{,}1-0{,}6}
{(152+12{,}35)\cdot10^3}
\approx27{,}38\ \text{мкА}.
\tag{4.7}
]

Для консервативной коллекторной нагрузки:

[
\beta_{\text{пр},B}=
\frac{4{,}079\ \text{мА}}
{22{,}57\ \text{мкА}}
\approx181.
\tag{4.8}
]

Такой режим существенно тяжелее для обеспечения насыщения VT1. Он показывает, почему наличие внутренней подтяжки или активного высокого выхода сенсорного модуля принципиально влияет на работоспособность интерфейса. В этом сценарии нельзя заключить, что VT1 гарантированно удерживает RESET в низком уровне.

### 4.2.3 Сопоставление сценариев

**Таблица 4.1 — Оценка управляющего тока VT1**

| Показатель | Сценарий A: активный HIGH | Сценарий B: высокоомный выход |
|---|---:|---:|
| Минимальный базовый ток | 0,300 мА | 22,57 мкА |
| Максимальный базовый ток | 0,364 мА | 27,38 мкА |
| Оценка (I_{К,max}^{*}) | 4,079 мА | 4,079 мА |
| Принудительный коэффициент (eta_{	ext{пр}}) | 13,6 | 181 |
| Вывод | Условно возможен, насыщение не доказано | Запас по базовому току недостаточен для уверенного вывода о насыщении |

Эти расчёты не определяют фактическое состояние VT1, поскольку ни один сценарий пока не подтверждён для конкретной платы SEN-MQ4-V2. Для закрытия вопроса требуется получить точную аппаратную ревизию модуля или выполнить измерения DOUT в двух состояниях, включая нагрузку через R1/R2. Проверка должна включать напряжение DOUT, ток выходного каскада, напряжение базы VT1 и напряжение коллектора/RESET.

## 4.3 Проверка уровней RESET таймера NE555

Вход RESET микросхемы NE555 является активным низким. Согласно таблице электрических характеристик Texas Instruments для (V_{CC}=5) В, параметр RESET voltage level имеет границы 0,3 В (min), 0,7 В (typ) и 1,0 В (max) [4]. Поэтому для гарантированного активного сброса следует стремиться к уровню не выше нижней границы 0,3 В, а для гарантированного выхода из сброса — к уровню выше верхней границы 1,0 В.

### 4.3.1 Низкий уровень

В состоянии, когда VT1 открыт, он стягивает RESET к Earth. При условном (U_{КЭ,нас}=0{,}2) В:

[
U_{RESET,L}\approx0{,}2\ \text{В}.
\tag{4.9}
]

Полученное значение ниже 0,3 В и условно удовлетворяет критерию низкого уровня. Однако паспорт выбранного физического КТ3102Б с гарантированным (U_{КЭ,нас}) для требуемого тока в используемых материалах отсутствует. Поэтому соответствие является расчётным предположением, которое необходимо проверить измерением.

### 4.3.2 Высокий уровень

В состоянии закрытого VT1 узел RESET подтягивается к VCC через R3. В документации NE555 максимальный ток RESET при напряжении на выводе, равном VCC, составляет 0,4 мА при указанных условиях измерения [4]. Для оценки минимального уровня используем (R_{3,max}=2{,}10) кОм и минимальное питание:

[
U_{RESET,H,min}
\approx U_{	ext{пит,min}}-I_{RESET,max}R_{3,max}
=4{,}9-0{,}4\cdot10^{-3}\cdot2{,}10\cdot10^3
=4{,}06\ \text{В}.
\tag{4.10}
]

Оценка 4,06 В превышает верхнюю границу порога RESET 1,0 В. Таким образом, высокий уровень в принятой модели имеет значительный запас. Окончательное значение зависит от точного экземпляра DA1, тока вывода RESET и фактического сопротивления R3.

**Таблица 4.2 — Условия управления RESET**

| Состояние VT1 | Расчётный уровень RESET | Критерий по NE555 | Статус |
|---|---:|---:|---|
| VT1 открыт | около 0,2 В при условном (U_{КЭ,нас}=0,2) В | Не выше 0,3 В для гарантированного низкого состояния | Условно выполняется, требуется подтвердить насыщение VT1 |
| VT1 закрыт | около 4,06 В в консервативной оценке | Выше 1,0 В для гарантированного снятия сброса | Выполняется в принятой модели |

## 4.4 Проверка временных параметров таймера

Номинальная частота и длительности были рассчитаны в разделе 3.9. Для утверждённых номиналов получены:

- (t_H\approx0{,}534) с;
- (t_L\approx0{,}267) с;
- (T\approx0{,}801) с;
- (f\approx1{,}248) Гц;
- (D\approx66{,}7\ \%).

В исходной публикации указан ориентир частоты мигания 1…2 Гц [1]. Номинальная оценка находится в этом диапазоне. Поскольку допуски времязадающих компонентов и точный тип DA1 не установлены, диапазон возможных частот пока не определён. При выборе C1 требуется отдельно проверить допуск ёмкости, ток утечки, ESR и температурную зависимость. При испытании необходимо измерить период выходного сигнала DA1 и сопоставить его с расчётом.

## 4.5 Проверка световой ветви HL1

По XML-netlist выход DA1.3 соединён с R6.1 и анодом VD1.2. Второй вывод R6 подключён к аноду HL1, катод HL1 подключён к Earth. Таким образом, HL1 питается от выхода таймера через резистор R6.

При заданном прямом падении на светодиоде (U_{F,HL1}) ток в первом приближении определяется:

[
I_{HL1}=\frac{U_{OH,DA1}-U_{F,HL1}}{R_6}.
\tag{4.11}
]

Для численного расчёта нужны:
- точная модель светодиода HL1;
- его (U_F) в рабочем диапазоне токов и температур;
- выходная характеристика конкретного NE555 при фактическом токе;
- допуск и мощность R6.

Эти параметры в утверждённой Э3 не назначены. Поэтому ток HL1 и мощность R6 не фиксируются численно до выбора компонентов. Проверка должна включать максимальный ток выхода DA1 и допустимую мощность светодиода, а не только номинальный ток резистора.

## 4.6 Проверка звуковой ветви HA1

Звуковая ветвь содержит DA1, VD1, HA1, R7, HL2, SA1 и C3. В утверждённом netlist узел DA1.3 связан с анодом VD1 и R6, катод VD1 связан с HA1.1, а HA1.2 соединён с R7.1 и контактом SA1.1. Второй контакт SA1 связан с C3.2. R7.2 соединён с катодом HL2, анод HL2 подключён к VCC.

Эта топология должна анализироваться в двух состояниях SA1 с учётом зарядного и переходного процессов C3. Нельзя заменять её упрощённой типовой схемой активного зуммера с транзисторным ключом: такого дополнительного ключа VT2 в утверждённом netlist нет.

Для HA1 выбран конкретный изготовитель Ningbo Kepo, модель HCM1206X, specification drawing OEM2690R. В этом документе указаны номинальное напряжение 6 В, рабочий диапазон 4…8 В, максимальный номинальный ток 40 мА при 6 В и минимальный SPL 88 дБ на расстоянии 10 см. Геометрия: корпус Ø12 × 9,5 мм, шаг выводов 7,6 ±0,2 мм, выводы Ø0,6 мм. Это точнее общего семейного описания HCM12X, где для разных исполнений встречается предел 30 мА. Для текущего токового бюджета принимается 40 мА до измерения конкретного образца. Приёмка звукового канала должна включать измерение напряжения и тока HA1, а также проверку звукового сигнала в обоих положениях SA1 с учётом падения на VD1 и фактического UOH DA1. До испытания нельзя считать совместимость доказанной.

## 4.7 Предварительный токовый баланс и ограничение по питанию

В исходной публикации для устройства приводится потребляемый ток не более 300 мА [1]. Этот предел не следует считать проверенным для текущего проекта. Основной потребитель — сенсорный модуль MQ-4 с нагревателем. В документации SEN-MQ4-V2, использованной в проекте, не указаны максимальный ток нагревателя и полный максимальный ток платы. Поэтому невозможно сформировать достоверный верхний предел тока A1 только по доступному паспорту.

Суммарный ток устройства в режиме тревоги следует определять как:

[
I_{\Sigma}=
I_{A1}+I_{DA1}+I_{VT1}
+I_{HL1}+I_{HL2}+I_{HA1}
+I_{\text{прочие}}.
\tag{4.12}
]

Составляющие должны быть разделены по режимам. Ток ветви RESET не следует одновременно суммировать как постоянный ток в режимах, в которых VT1 закрыт. Для конденсатора C3 следует отдельно учитывать переходный ток при переключении SA1.

По доступным документам нельзя корректно подставить гарантированные максимумы для всех слагаемых. В частности:
- (I_{A1}) для SEN-MQ4-V2 не нормирован в доступном паспорте;
- (I_{HL1}) и (I_{HL2}) зависят от выбора светодиодов и их (U_F);
- (I_{HA1}) следует брать из паспорта выбранного HCM1206X;
- (I_{DA1}) зависит от конкретного NE555 и нагрузки выхода;
- переходные токи C3 зависят от состояния SA1 и сопротивления источника.

Поэтому условие:

[
I_{\Sigma,\max}\leq300\ \text{мА}
\tag{4.13}
]

оставлено как критерий проверки, но его выполнение на этой стадии не доказано. Следующим шагом является получение спецификации физического модуля A1 и точных моделей нагрузки, после чего следует рассчитать пусковой, установившийся, дежурный и тревожный режимы, а затем измерить ток на собранном макете.

## 4.8 Предварительный токовый бюджет по физическим кандидатам

После выбора физических кандидатов для основной платы уточнена оценка известных нагрузок. Расчёт относится только к утверждённой E3 с Joy-IT SEN-MQ4-V2 и не использует значения старого варианта Amperka AMP-B052.

Для HA1 выбран компонент Ningbo Kepo HCM1206X по чертежу OEM2690R. В нём указан максимальный номинальный ток 40 мА при 6 В. Для предварительного worst-case бюджета используется 40 мА, хотя это не измеренный ток при 5 В и не гарантия режима в импульсной схеме. Для NE555P при 5 В паспорт приводит типовое собственное потребление около 5…6 мА в зависимости от состояния выхода, при этом в соответствующих строках максимальное значение не нормировано. Поэтому 6 мА учитывается как типовая оценка, а не гарантированная верхняя граница.

Для светодиодных ветвей в консервативной оценке принимаются (R_6=R_7=220) Ом с допуском ±5 %, (R_{min}=209) Ом, максимальное питание 5,1 В и минимальное условное прямое падение 1,8 В. Тогда верхняя оценка тока одной ветви:

\[
I_{LED,max}=\frac{5{,}1-1{,}8}{209}\approx15{,}8\ \text{мА}.
\tag{4.14}
\]

Для двух ветвей используется суммарная оценка до 31,6 мА. Это предельная оболочка по минимальному условному падению, а не прогноз реального тока HL1/HL2: окончательное значение зависит от фактического UOH DA1 и последовательной топологии звукового канала. Максимальная оценка мощности каждого резистора при таком сценарии:

\[
P_{R,max}=\frac{(5{,}1-1{,}8)^2}{209}\approx0{,}052\ \text{Вт}.
\tag{4.15}
\]

Ток R1 при максимальном питании и допуске −5 % составляет:

\[
I_{R1,max}=\frac{5{,}1}{160\cdot10^3\cdot0{,}95}
\approx0{,}034\ \text{мА}.
\tag{4.16}
\]

Ток через R2 при условном (U_{БЭ}=0{,}6) В и минимальном R2:

\[
I_{R2,max}\approx\frac{5{,}1-0{,}6}{13\cdot10^3\cdot0{,}95}
\approx0{,}364\ \text{мА}.
\tag{4.17}
\]

Эта нагрузка относится к выходу DOUT и входит в потребление модуля A1. Её нельзя повторно прибавлять к току питания устройства, если измеряется ток всего модуля на входе VCC.

**Таблица 4.4 — Предварительная сумма известных внешних нагрузок**

| Нагрузка | Принятая оценка |
|---|---:|
| HA1 HCM1206X OEM2690R | 40 мА, консервативный компонентный предел |
| DA1 NE555P | 6 мА, типовое значение, не гарантированный максимум |
| HL1 и HL2 | до 31,6 мА, условная верхняя оценка |
| R1 | до 0,034 мА |
| **Сумма внешних оценок** | **около 77,6 мА** |

Тогда предварительный полный ток выражается:

\[
I_{total}\approx I_{A1,measured}+77{,}6\ \text{мА}.
\tag{4.18}
\]

Чтобы уложиться в целевой предел 300 мА, измеренный полный ток A1 должен быть не выше:

\[
I_{A1,max,target}=300-77{,}6=222{,}4\ \text{мА}.
\tag{4.19}
\]

Это критерий для последующего измерения, а не измеренный результат. Токовый бюджет остаётся незакрытым до измерения A1 при холодном старте, во время прогрева 10…15 минут и в установившемся режиме, а также полного тока изделия в тревоге. Номинал eFuse/PTC на отдельной плате E4 выбирать только после этих измерений.

## 4.9 Перечень обязательных электрических проверок макета

**Таблица 4.3 — Программа контрольных измерений**

| Проверяемый параметр | Точка измерения | Условия | Критерий |
|---|---|---|---|
| Напряжение питания | XS1 и VCC относительно Earth | Без нагрузки, прогрев, тревога | В пределах согласованного диапазона питания |
| AOUT | A1.3 относительно Earth | После прогрева, чистый воздух, контрольная газовая смесь | Записать значение и стабильность |
| DOUT | A1.2 относительно Earth | Оба состояния порогового узла | Установить активную полярность и амплитуду |
| Тип выхода DOUT | A1.2 при нагрузке через R1/R2 и контрольной нагрузке | С разрешения изготовителя и без перегрузки модуля | Определить наличие подтяжки и нагрузочную способность |
| База VT1 | VT1.1 относительно Earth | Безопасный и тревожный режим | Установить фактический базовый ток |
| Коллектор VT1 / RESET | VT1.2 и DA1.4 относительно Earth | Оба состояния A1 | Низкий уровень не выше 0,3 В, высокий выше 1,0 В для TI NE555 |
| Выход DA1 | DA1.3 относительно Earth | С нагрузкой и без неё | Измерить уровни, период и форму импульса |
| HL1 | Ток через R6 и напряжение на HL1 | Режим генерации | Сверить с паспортом LED и DA1 |
| HA1 | Напряжение и ток на выводах HA1 | SA1 в обоих состояниях | Сверить с паспортом точного HCM1206X |
| Полный ток | Вход XS1 | Включение, прогрев, дежурный режим, тревога | Не превышать 300 мА, если этот предел подтверждён заданием |

Электрические испытания с метаном должны проводиться с использованием безопасного оборудования и газовых смесей известной концентрации в контролируемой лабораторной среде. Бытовой газ, зажигалки и неконтролируемые источники горючего газа не являются допустимым способом калибровки.

## Выводы по разделу 4

1. Номинальная времязадающая цепь формирует расчётную частоту около 1,248 Гц и находится в пределах 1…2 Гц, указанных в исходной публикации.
2. При активном высоком уровне DOUT расчётный минимальный базовый ток VT1 составляет около 0,300 мА. При высокоомном выходе с подтяжкой только через R1 он составляет около 22,57 мкА. Различие принципиально влияет на возможность насыщения транзистора.
3. Для расчёта RESET использованы параметры NE555 TI: пороговый уровень 0,3…1,0 В и ток RESET до 0,4 мА при высоком уровне. Расчётный высокий RESET составляет около 4,06 В.
4. Низкий уровень RESET зависит от реального насыщения VT1. Доступный набор данных не доказывает гарантированное (U_{КЭ,нас}) для конкретного КТ3102Б при требуемом токе.
5. Для HA1 выбран Ningbo Kepo HCM1206X OEM2690R. В токовом worst-case используется 40 мА по модельному чертежу, но фактический ток при 5 В и в импульсном режиме требует измерения.
6. Предварительная сумма известных внешних нагрузок оценивается около 77,6 мА. Для соблюдения целевого лимита 300 мА ток A1 должен оказаться не выше 222,4 мА. Это критерий измерения, а не подтверждение выполнения лимита.
7. Для окончательного подтверждения электрической работоспособности обязательны измерения DOUT, уровней RESET, базового тока VT1, параметров генератора, звуковой нагрузки и полного тока устройства.

## Источники, использованные в разделе

[1] Кузнецов С. Бытовой сигнализатор утечки газа. Радио. 2022. № 11. С. 46–48.

[2] Joy-IT / SIMAC Electronics GmbH. SEN-MQ4-V2 — MQ-4 Methane (CNG) Gas Sensor Board with Analog and Digital Output. Datasheet. 15.01.2026. https://joy-it.net/files/files/Produkte/SEN-MQ4-V2/SEN-MQ4-V2_Datasheet-EN_2026-01-15.pdf.

[3] КТ3102А, КТ3102Б, КТ3102В, КТ3102Д и исполнения с индексом М. Техническое описание кремниевых транзисторов n-p-n. https://radioizba.ru/cat/PIC/415N0377318.pdf.

[4] Texas Instruments. xx555 Precision Timers. Datasheet SLFS022K, Revision K, March 2026. https://www.ti.com/lit/ds/symlink/ne555.pdf.


Актуальные токовый и тепловой бюджеты для утверждённой E3 с Joy-IT SEN-MQ4-V2 приведены в calculations/power_budget_joyit_e3.md и calculations/thermal_joyit_e3.md. Старые сценарии Amperka/U2/VT2 считаются историческими и не применяются к текущей плате.

### Уточнение worst-case для DA1

Для стандартного TI NE555 при VCC=5 В паспорт задаёт только min/typical supply-current values в условиях без нагрузки: 3/6 мА при выходе LOW и 2/5 мА при выходе HIGH. Max value в этих строках не нормировано. Следовательно, использованные 6 мА в предварительном токовом бюджете являются типовой оценкой, а не гарантированной верхней границей. Для итогового бюджета требуется измерение выбранного экземпляра и/или документированный worst-case параметр конкретного MPN. У NE555P рабочий диапазон 0…+70 °C. Климатический диапазон изделия пока не назначен, поэтому совместимость с отрицательной температурой не утверждается.
